import List "mo:base/List";
import Debug "mo:base/Debug";

actor DGuardando{

  public type Note = {
    title: Text;
    content: Text;
  };

  stable var notes: List.List<Note> = List.nil<Note>();

  public func createNote(titleText: Text, contentText: Text){

    let newNote: Note= {
      title= titleText;
      content= contentText;
    };

    notes := List.push(newNote, notes);
    Debug.print(debug_show(notes));

  };

  public query func readNotes(): async [Note] { // return an array
    return List.toArray(notes);
  };

  public func deleteNote (index: Nat){
    var listBack = List.drop(notes, index+1);
    var listFront = List.take(notes, index);
    notes := List.append(listFront,listBack);

  }
}